<!doctype html><html lang="zh"><meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<title>AI数据中心800VDC供电_产业深度研究报告 · 研究库</title><style>body{font-family:-apple-system,'Segoe UI','PingFang SC','Microsoft YaHei',sans-serif;max-width:920px;margin:0 auto;padding:24px;line-height:1.75;color:#24292f}
h1,h2,h3{border-bottom:1px solid #e1e4e8;padding-bottom:6px}h1{font-size:1.7em}
table{border-collapse:collapse;width:100%;margin:14px 0;font-size:.92em;display:block;overflow-x:auto}
th,td{border:1px solid #d0d7de;padding:6px 10px;text-align:left}th{background:#f6f8fa}
blockquote{border-left:4px solid #d0d7de;margin:0;padding:2px 14px;color:#57606a;background:#f6f8fa}
code{background:#f0f1f2;padding:1px 5px;border-radius:4px;font-size:.9em}
pre{background:#f6f8fa;padding:12px;border-radius:8px;overflow-x:auto}
a{color:#0969da}nav{font-size:.9em;margin-bottom:18px}
nav a{margin-right:14px;text-decoration:none}
.sidebar{display:none}
@media(min-width:1100px){.sidebar{display:block;position:fixed;left:16px;top:16px;bottom:16px;width:230px;overflow:auto;font-size:.85em;border-right:1px solid #e1e4e8;padding-right:10px}
body{margin-left:280px}
.sidebar a{display:block;text-decoration:none;color:#24292f;padding:2px 0;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
.sidebar .group{border-bottom:1px solid #eef0f2;padding:2px 0}
.sidebar .grp{font-weight:700;margin-top:8px;margin-bottom:2px;color:#0969da;cursor:pointer;user-select:none;display:block;padding:6px 18px 6px 2px;position:relative;min-height:1.4em}
.sidebar a.current{background:#ddf4ff;border-left:3px solid #0969da;color:#0550ae;font-weight:600;padding-left:8px;border-radius:0 4px 4px 0}
.sidebar .group:has(a.current)>.grp{color:#0550ae}
.sidebar .grp::after{content:'▾';position:absolute;right:2px;top:6px;font-size:.75em;color:#8b949e}
.sidebar .collapsed .grp::after{content:'▸'}
.sidebar .collapsed a{display:none}
#sidebarToggle{position:fixed;left:16px;top:16px;z-index:30;background:#f6f8fa;border:1px solid #d0d7de;border-radius:6px;padding:2px 8px;cursor:pointer;font-size:.9em;color:#24292f}
body.hide-sb{margin-left:24px}
body.hide-sb .sidebar{display:none!important}}
</style>
<button id="sidebarToggle" title="收起/展开菜单">◀</button><div class="sidebar"><div class="grp">📖 研究库</div>
<div class="group"><div class="grp">00_使用说明</div>
<a href="../../../00_使用说明/README_使用说明.html">README_使用说明</a>
<a href="../../../00_使用说明/任务队列.html">任务队列</a>
<a href="../../../00_使用说明/企业估值队列.html">企业估值队列</a>
<a href="../../../00_使用说明/估值对比总表.html">估值对比总表</a>
<a href="../../../00_使用说明/报告模板/company_report.html">company_report</a>
<a href="../../../00_使用说明/报告模板/industry_report.html">industry_report</a>
<a href="../../../00_使用说明/报告模板/node_report.html">node_report</a>
<a href="../../../00_使用说明/研究总表.html">研究总表</a>
</div>
<div class="group"><div class="grp">06_数据与工具</div>
<a href="../../../06_数据与工具/数据能力说明.html">数据能力说明</a>
</div>
<div class="group"><div class="grp">08_归档</div>
<a href="../../../08_归档/归档登记表.html">归档登记表</a>
</div>
<div class="group"><div class="grp">AI数据中心800VDC供电</div>
<a href="../../../行业研究/AI数据中心800VDC供电/AI数据中心800VDC供电_研究材料.html">AI数据中心800VDC供电_研究材料</a>
<a href="../../../行业研究/AI数据中心800VDC供电/AI数据中心800VDC供电_机会节点研究.html">AI数据中心800VDC供电_机会节点研究</a>
<a href="../../../行业研究/AI数据中心800VDC供电/AI数据中心800VDC供电_候选企业清单.html">AI数据中心800VDC供电_候选企业清单</a>
<a href="../../../行业研究/AI数据中心800VDC供电/06_估值与分级/AI数据中心800VDC供电_三企业估值报告.html">AI数据中心800VDC供电_三企业估值报告</a>
<a href="../../../行业研究/AI数据中心800VDC供电/06_估值与分级/AI数据中心800VDC供电_欧陆通_估值.html">AI数据中心800VDC供电_欧陆通_估值</a>
<a href="../../../行业研究/AI数据中心800VDC供电/06_估值与分级/AI数据中心800VDC供电_科华数据_估值.html">AI数据中心800VDC供电_科华数据_估值</a>
<a href="../../../行业研究/AI数据中心800VDC供电/06_估值与分级/AI数据中心800VDC供电_科士达_估值.html">AI数据中心800VDC供电_科士达_估值</a>
<a href="../../../行业研究/AI数据中心800VDC供电/07_深度报告/AI数据中心800VDC供电_产业深度研究报告.html">AI数据中心800VDC供电_产业深度研究报告</a>
<a href="../../../行业研究/AI数据中心800VDC供电/09_红队审查/AI800VDC_复审R2.html">AI800VDC_复审R2</a>
<a href="../../../行业研究/AI数据中心800VDC供电/09_红队审查/AI800VDC_红队审查.html">AI800VDC_红队审查</a>
<a href="../../../行业研究/AI数据中心800VDC供电/09_红队审查/AI数据中心800VDC供电_红队审查_第2轮.html">AI数据中心800VDC供电_红队审查_第2轮</a>
<a href="../../../行业研究/AI数据中心800VDC供电/09_红队审查/AI数据中心800VDC供电_红队审查_第3轮.html">AI数据中心800VDC供电_红队审查_第3轮</a>
<a href="../../../行业研究/AI数据中心800VDC供电/09_红队审查/欧陆通+科华+科士达_批量红队R1.html">欧陆通+科华+科士达_批量红队R1</a>
</div>
<div class="group"><div class="grp">化纤</div>
<a href="../../../行业研究/化纤/化纤_产业趋势研究.html">化纤_产业趋势研究</a>
<a href="../../../行业研究/化纤/化纤_机会节点研究.html">化纤_机会节点研究</a>
<a href="../../../行业研究/化纤/化纤_候选企业清单.html">化纤_候选企业清单</a>
<a href="../../../行业研究/化纤/06_估值与分级/化纤_三企业估值报告.html">化纤_三企业估值报告</a>
<a href="../../../行业研究/化纤/06_估值与分级/化纤_台华新材_估值.html">化纤_台华新材_估值</a>
<a href="../../../行业研究/化纤/06_估值与分级/化纤_恒逸石化_估值.html">化纤_恒逸石化_估值</a>
<a href="../../../行业研究/化纤/06_估值与分级/化纤_神马股份_估值.html">化纤_神马股份_估值</a>
<a href="../../../行业研究/化纤/06_估值与分级/化纤_荣盛石化_估值.html">化纤_荣盛石化_估值</a>
<a href="../../../行业研究/化纤/07_深度报告/化纤_产业深度研究报告.html">化纤_产业深度研究报告</a>
<a href="../../../行业研究/化纤/09_红队审查/化纤_复审R2.html">化纤_复审R2</a>
<a href="../../../行业研究/化纤/09_红队审查/化纤_复审R3.html">化纤_复审R3</a>
<a href="../../../行业研究/化纤/09_红队审查/化纤_红队审查.html">化纤_红队审查</a>
<a href="../../../行业研究/化纤/09_红队审查/化纤_红队审查_第2轮.html">化纤_红队审查_第2轮</a>
<a href="../../../行业研究/化纤/09_红队审查/化纤_红队审查_第3轮.html">化纤_红队审查_第3轮</a>
<a href="../../../行业研究/化纤/09_红队审查/台华+神马_批量红队R1.html">台华+神马_批量红队R1</a>
<a href="../../../行业研究/化纤/09_红队审查/审查记录.html">审查记录</a>
</div>
<div class="group"><div class="grp">家庭空间常驻Agent</div>
<a href="../../../行业研究/家庭空间常驻Agent/家庭空间常驻Agent_产业趋势研究.html">家庭空间常驻Agent_产业趋势研究</a>
<a href="../../../行业研究/家庭空间常驻Agent/家庭空间常驻Agent_机会节点研究.html">家庭空间常驻Agent_机会节点研究</a>
<a href="../../../行业研究/家庭空间常驻Agent/家庭空间常驻Agent_候选企业清单.html">家庭空间常驻Agent_候选企业清单</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_乐鑫科技_估值.html">家庭空间常驻Agent_乐鑫科技_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_兆威机电_估值.html">家庭空间常驻Agent_兆威机电_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_奥比中光_估值.html">家庭空间常驻Agent_奥比中光_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_恒玄科技_估值.html">家庭空间常驻Agent_恒玄科技_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_核心企业估值报告.html">家庭空间常驻Agent_核心企业估值报告</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_绿的谐波_估值.html">家庭空间常驻Agent_绿的谐波_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_萤石网络_估值.html">家庭空间常驻Agent_萤石网络_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/06_估值与分级/家庭空间常驻Agent_鸣志电器_估值.html">家庭空间常驻Agent_鸣志电器_估值</a>
<a href="../../../行业研究/家庭空间常驻Agent/07_深度报告/家庭空间常驻Agent_产业深度研究报告.html">家庭空间常驻Agent_产业深度研究报告</a>
<a href="../../../行业研究/家庭空间常驻Agent/09_红队审查/W5估值_批量红队R2.html">W5估值_批量红队R2</a>
<a href="../../../行业研究/家庭空间常驻Agent/09_红队审查/W5估值_批量红队R3.html">W5估值_批量红队R3</a>
<a href="../../../行业研究/家庭空间常驻Agent/09_红队审查/W5估值_批量红队R4.html">W5估值_批量红队R4</a>
<a href="../../../行业研究/家庭空间常驻Agent/09_红队审查/家庭空间常驻Agent_复审R2.html">家庭空间常驻Agent_复审R2</a>
<a href="../../../行业研究/家庭空间常驻Agent/09_红队审查/家庭空间常驻Agent_红队审查.html">家庭空间常驻Agent_红队审查</a>
</div>
<div class="group"><div class="grp">开源中尺寸模型</div>
<a href="../../../行业研究/开源中尺寸模型/开源中尺寸模型_产业趋势研究.html">开源中尺寸模型_产业趋势研究</a>
<a href="../../../行业研究/开源中尺寸模型/开源中尺寸模型_机会节点研究.html">开源中尺寸模型_机会节点研究</a>
<a href="../../../行业研究/开源中尺寸模型/开源中尺寸模型_候选企业清单.html">开源中尺寸模型_候选企业清单</a>
<a href="../../../行业研究/开源中尺寸模型/06_估值与分级/开源中尺寸模型_中际旭创_估值.html">开源中尺寸模型_中际旭创_估值</a>
<a href="../../../行业研究/开源中尺寸模型/06_估值与分级/开源中尺寸模型_估值与分级_v1.html">开源中尺寸模型_估值与分级_v1</a>
<a href="../../../行业研究/开源中尺寸模型/06_估值与分级/开源中尺寸模型_新易盛_估值.html">开源中尺寸模型_新易盛_估值</a>
<a href="../../../行业研究/开源中尺寸模型/06_估值与分级/开源中尺寸模型_核心企业估值报告.html">开源中尺寸模型_核心企业估值报告</a>
<a href="../../../行业研究/开源中尺寸模型/07_深度报告/开源中尺寸模型_产业深度研究报告.html">开源中尺寸模型_产业深度研究报告</a>
<a href="../../../行业研究/开源中尺寸模型/07_深度报告/开源中尺寸模型_深度报告_v1.0.html">开源中尺寸模型_深度报告_v1.0</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/开源中尺寸模型_复审R2.html">开源中尺寸模型_复审R2</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/开源中尺寸模型_红队审查.html">开源中尺寸模型_红队审查</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/开源中尺寸模型_红队审查_v1.html">开源中尺寸模型_红队审查_v1</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/开源中尺寸模型_红队审查_第2轮.html">开源中尺寸模型_红队审查_第2轮</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/开源中尺寸模型_红队审查_第3轮.html">开源中尺寸模型_红队审查_第3轮</a>
<a href="../../../行业研究/开源中尺寸模型/09_红队审查/红队审查_待执行.html">红队审查_待执行</a>
<a href="../../../行业研究/开源中尺寸模型/开源中尺寸模型_产业趋势与节点研究.html">开源中尺寸模型_产业趋势与节点研究</a>
</div>
<div class="group"><div class="grp">新型电池</div>
<a href="../../../行业研究/新型电池/新型电池_产业趋势研究.html">新型电池_产业趋势研究</a>
<a href="../../../行业研究/新型电池/新型电池_机会节点研究.html">新型电池_机会节点研究</a>
<a href="../../../行业研究/新型电池/新型电池_候选企业清单.html">新型电池_候选企业清单</a>
<a href="../../../行业研究/新型电池/06_估值与分级/新型电池_三企业估值报告.html">新型电池_三企业估值报告</a>
<a href="../../../行业研究/新型电池/07_深度报告/新型电池_产业深度研究报告.html">新型电池_产业深度研究报告</a>
<a href="../../../行业研究/新型电池/09_红队审查/新型电池_复审R2.html">新型电池_复审R2</a>
<a href="../../../行业研究/新型电池/09_红队审查/新型电池_红队审查.html">新型电池_红队审查</a>
<a href="../../../行业研究/新型电池/09_红队审查/新型电池_红队审查_第2轮.html">新型电池_红队审查_第2轮</a>
<a href="../../../行业研究/新型电池/09_红队审查/新型电池_红队审查_第3轮.html">新型电池_红队审查_第3轮</a>
</div>
<div class="group"><div class="grp">智能网联新能源汽车</div>
<a href="../../../行业研究/智能网联新能源汽车/智能网联新能源汽车_产业趋势研究.html">智能网联新能源汽车_产业趋势研究</a>
<a href="../../../行业研究/智能网联新能源汽车/智能网联新能源汽车_机会节点研究.html">智能网联新能源汽车_机会节点研究</a>
<a href="../../../行业研究/智能网联新能源汽车/智能网联新能源汽车_候选企业清单.html">智能网联新能源汽车_候选企业清单</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_伯特利_估值.html">智能网联新能源汽车_伯特利_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_估值与分级_v1.html">智能网联新能源汽车_估值与分级_v1</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_保隆科技_估值.html">智能网联新能源汽车_保隆科技_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_德赛西威_估值.html">智能网联新能源汽车_德赛西威_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_核心企业估值报告.html">智能网联新能源汽车_核心企业估值报告</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_比亚迪_估值.html">智能网联新能源汽车_比亚迪_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_江淮汽车_估值.html">智能网联新能源汽车_江淮汽车_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_特锐德_估值.html">智能网联新能源汽车_特锐德_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_科博达_估值.html">智能网联新能源汽车_科博达_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_经纬恒润_估值.html">智能网联新能源汽车_经纬恒润_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_赛力斯_估值.html">智能网联新能源汽车_赛力斯_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/06_估值与分级/智能网联新能源汽车_长安汽车_估值.html">智能网联新能源汽车_长安汽车_估值</a>
<a href="../../../行业研究/智能网联新能源汽车/07_深度报告/智能网联新能源汽车_产业深度研究报告.html">智能网联新能源汽车_产业深度研究报告</a>
<a href="../../../行业研究/智能网联新能源汽车/07_深度报告/智能网联新能源汽车_深度报告_v1.0.html">智能网联新能源汽车_深度报告_v1.0</a>
<a href="../../../行业研究/智能网联新能源汽车/09_红队审查/智能网联新能源汽车_复审R2.html">智能网联新能源汽车_复审R2</a>
<a href="../../../行业研究/智能网联新能源汽车/09_红队审查/智能网联新能源汽车_红队审查.html">智能网联新能源汽车_红队审查</a>
<a href="../../../行业研究/智能网联新能源汽车/09_红队审查/智能网联新能源汽车_红队审查_v1.html">智能网联新能源汽车_红队审查_v1</a>
<a href="../../../行业研究/智能网联新能源汽车/09_红队审查/智能网联新能源汽车_红队审查_第2轮.html">智能网联新能源汽车_红队审查_第2轮</a>
<a href="../../../行业研究/智能网联新能源汽车/09_红队审查/智能网联新能源汽车_红队审查_第3轮.html">智能网联新能源汽车_红队审查_第3轮</a>
</div>
</div><script>
(function(){
  // 高亮当前页：用 new URL() 把相对 href 解析为绝对路径后比对 pathname
  document.querySelectorAll('.sidebar a').forEach(function(a){
    try{
      if(new URL(a.getAttribute('href'), location.href).pathname === location.pathname){
        a.classList.add('current');
        var g=a.closest('.group');
        if(g)g.classList.remove('collapsed');
      }
    }catch(e){}
  });
})();
document.addEventListener('click',function(e){
  var g=e.target.closest('.grp');
  if(g){g.parentElement.classList.toggle('collapsed');return;}
  var t=e.target.closest('#sidebarToggle');
  if(t){document.body.classList.toggle('hide-sb');
    t.textContent=document.body.classList.contains('hide-sb')?'☰':'◀';return;}
  // SPA式导航：点击侧栏链接只刷新右侧内容，侧栏保持原位
  var a=e.target.closest('.sidebar a');
  if(!a||e.metaKey||e.ctrlKey||e.shiftKey)return;
  e.preventDefault();
  var url=new URL(a.getAttribute('href'),location.href).href;
  fetch(url).then(function(r){return r.text();}).then(function(html){
    var doc=new DOMParser().parseFromString(html,'text/html');
    var nc=doc.querySelector('.content');
    var oc=document.querySelector('.content');
    if(nc&&oc){
      oc.replaceWith(nc);
      document.title=doc.title;
      // 更新高亮
      document.querySelectorAll('.sidebar a.current').forEach(function(x){x.classList.remove('current')});
      a.classList.add('current');
      history.pushState({sp:true},'',url);
      window.scrollTo(0,0);
    }else{location.href=url;} // 结构异常则整页跳转兜底
  }).catch(function(){location.href=url;}); // 网络失败兜底
});
window.addEventListener('popstate',function(e){
  fetch(location.href).then(function(r){return r.text();}).then(function(html){
    var doc=new DOMParser().parseFromString(html,'text/html');
    var nc=doc.querySelector('.content');
    var oc=document.querySelector('.content');
    if(nc&&oc){
      oc.replaceWith(nc);
      document.title=doc.title;
      document.querySelectorAll('.sidebar a.current').forEach(function(x){x.classList.remove('current')});
      document.querySelectorAll('.sidebar a').forEach(function(x){
        try{if(new URL(x.getAttribute('href'),location.href).pathname===location.pathname)x.classList.add('current');}catch(err){}
      });
    }else{location.reload();}
  }).catch(function(){location.reload();});
});
</script><div class="content"><nav><a href="../../../00_使用说明/index.html">00_使用说明</a> <a href="../../../06_数据与工具/index.html">06_数据与工具</a> <a href="../../../08_归档/index.html">08_归档</a> <a href="../../../AI数据中心800VDC供电/index.html">AI数据中心800VDC供电</a> <a href="../../../化纤/index.html">化纤</a> <a href="../../../家庭空间常驻Agent/index.html">家庭空间常驻Agent</a> <a href="../../../开源中尺寸模型/index.html">开源中尺寸模型</a> <a href="../../../新型电池/index.html">新型电池</a> <a href="../../../智能网联新能源汽车/index.html">智能网联新能源汽车</a></nav><p><a href="../../index.html">← 返回</a> · 生成于 2026-10-12 18:59</p>
<h1 id="ai800vdc">AI数据中心800VDC供电：产业深度研究报告（定稿）</h1>
<blockquote>
<p>研究主编整合定稿：2026-10-12
估值/行情基准日：2026-10-09（data_fetcher quote/fin，东财 datacenter + 新浪）；财务数据截至2026-06-30报告期
整合来源：<code>AI数据中心800VDC供电_研究材料.md</code>（用户材料）、<code>AI数据中心800VDC供电_机会节点研究.md</code>、<code>AI数据中心800VDC供电_候选企业清单.md</code>、<code>06_估值与分级/AI数据中心800VDC供电_三企业估值报告.md</code>、<code>09_红队审查/AI800VDC_红队审查.md</code>
红队审查（2026-10-12）的全部修订结论已吸纳进本定稿，逐节标注【红队修订】。
最新更新（2026-10-12，第2轮红队修正）：按红队第2轮审查（E1–E5）修正5处——E1 金盘19.4亿改为26Q2单季海外新签口径（26H1海外新签41.90亿+270.69%）；E2 盛弘净现比1.47更正为26H1口径0.73（1.47系2025年度），"OCF&gt;归母"表述作废；E3 盛弘26H1扣非已披露（2.28亿+50.45%，与归母基本持平），撤销"待26Q3验证"表述，强化利润质量论据；E4 麦格米特26H1毛利率同比由"-3.9pct"更正为"约-0.9pct"（东财口径）；E5 盛弘滑期区间由"-5%~-13%"更正为"-13%~+6%"。
逻辑变化：以上均为事实/口径修正，不改变任何评级结论与情景结构；E2修正后"财务质量全链最好"判断维持（0.73净现比链内仍健康），E3修正正面强化盛弘"利润质量无粉饰"论据，E5修正后"盛弘对滑期几乎免疫"的结论更顺。
规则：所有关键数字标来源/时间；估算值显式标注<strong>估算</strong>；未验证项写明"未能验证/待验证"；禁止把2027-2028年800V终局前置到2026年收入。</p>
</blockquote>
<hr />
<h2 id="_1">〇、核心结论（先说立场）</h2>
<ol>
<li><strong>时间表</strong>：800VDC三级渐进（Power Rack sidecar 2026H2 → Row Power Center 2027 → DC Power Block/SST 2029）与NVIDIA官方口径一致，但<strong>官方是产业界最乐观一极</strong>。Digitimes（1Q27量产、台达2Q27爬坡）与Schneider（2030年或仅~10%新节点）两家独立给出更慢节奏。<strong>本报告主情景采用台达口径的2027年规模化拐点</strong>，2026年A股公司的"AI电源收入"本质是48V/54V时代产品放量，800V是2027+收入。【红队修订：不再以NVIDIA官方口径为基准情景】</li>
<li><strong>价值迁移≠价值暴增</strong>：SemiAnalysis口径下sidecar新增$0.4–0.5M/MW vs 集中UPS挤出$1.2M/MW，北美hyperscaler自建场景<strong>净迁移≈零甚至为负</strong>。该口径<strong>不适用于中国</strong>【红队修订】：国内被替代的UPS价值量低得多（约北美1/2–2/3，<strong>估算</strong>）、国产GPU生态自带供电规范、国内资本开支约束期，中国场景更接近纯增量，且NVIDIA 800V标准在国内渗透率存在结构性上限。两个场景必须分开表述。</li>
<li><strong>企业结论（评级自三企业估值报告，经红队修订）</strong>：</li>
<li><strong>金盘科技 B（维持）</strong>：AI敞口兑现度最高（26H1数据中心收入12.65亿 +122.6%），但272亿市值已定价一半乐观，且备货现金流-0.24亿、短借+90.8%压缩容错。</li>
<li><strong>盛弘股份 B+ → </strong>B（观察）<strong>【红队下调】</strong>：财务质量全链最好（2025 ROE 24.15%、26H1净现比0.73，2025年度净现比1.47）【第2轮红队修正：原稿将2025年度净现比1.47误置于26H1语境】，但中性估值的利润主体单点依赖工业配套电源61.9%毛利率——该数字未经分部内拆解验证，敏感性测算下若回落至50%，中性值≈现价，安全边际归零。</li>
<li><strong>麦格米特 C+（维持，收紧升级条件）</strong>【红队修订】：卡位真实性无可争议（NV指定部件商、800V模块认证），红队补充正面证据（高盛口径"首个AI电源量产订单"、泰国产能、费用前置属扩张期正常），但601亿市值超过本报告乐观情景500亿，扣非/现金流/ROIC三弱。升级条件收紧为"<strong>单季扣非&gt;2亿 且 经营现金流&gt;扣非</strong>"。</li>
<li><strong>最大风险是节奏而非份额</strong>：三家企业原悲观情景均建模"份额战"，唯独漏掉发生概率可能最高的"滑期"路径。本报告新增<strong>第六章"节奏风险情景"</strong>显性建模：Digitimes 1Q27 + Schneider低渗透下，麦格米特下行<strong>-83%~-87%</strong>（估值锚从AI电源SOTP切换回扣非PE），欧陆通-90%量级。</li>
<li><strong>共同验证窗口：2026年10月底26Q3季报</strong>（单独列示于第八章）——四家公司的关键证伪/验证指标集中在一个窗口。</li>
<li>一句话总判断：<strong>方向确定（800VDC是下一代AI数据中心供电架构的产业共识）、节奏不确定（1Q27 vs H2 2026 vs 2030渗透10%）、A股定价普遍按最快节奏且前置了终局利润率</strong>。当前值得配置的是"低估值+真现金流+期权免费"一档（盛弘B观察、科士达、金盘B），而非"卡位故事+终局定价"一档（麦格米特C+、欧陆通、英维克）。</li>
</ol>
<hr />
<h2 id="_2">一、用户材料验证结果</h2>
<p>逐条验证详见机会节点研究第一章，此处为定稿结论：</p>
<table>
<thead>
<tr>
<th>用户材料</th>
<th>验证状态</th>
<th>定稿口径与修正</th>
</tr>
</thead>
<tbody>
<tr>
<td>NVIDIA MGX 800VDC Power Rack 2026H2推出</td>
<td>✅ 证实</td>
<td>NVIDIA官方博客2026-08；StorageReview：production Q3 2026。⚠️ Digitimes 2026-07-23给出1Q27量产/台达2Q27爬坡的反口径（见第六章）</td>
</tr>
<tr>
<td>OCP Side Power Rack为最快路径</td>
<td>✅ 证实（微调）</td>
<td>OCP原文"fastest path to 800 VDC capability in today's AI factories"；注意sidecar输出±400V或0–800V，不全是800V</td>
</tr>
<tr>
<td>机柜功率120kW→560kW→MW级</td>
<td>✅ 大体证实，数字修正</td>
<td>GB200≈120kW→GB300≈142kW→VR200≈190–230kW→Kyber≈570–600kW；用户"560kW"应为<strong>570kW</strong>（NVIDIA 800VDC白皮书V2）；MW级为2028+目标</td>
</tr>
<tr>
<td>Power Rack 2026 Q3–Q4部署</td>
<td>✅ 证实但有滑期争议</td>
<td>官方H2 2026 vs Digitimes 1Q27 vs SemiAnalysis"大规模原生部署滑至2028后" vs Schneider"2030或仅10%新节点"（<strong>单一二手来源，The Next Platform原始引语未复核</strong>，置信中等）【红队标注】</td>
</tr>
<tr>
<td>2计算柜+1电源柜；一套Power Center对4计算柜+5断路器</td>
<td>⚠️ 部分证实</td>
<td>具体配比数字官方文档<strong>未能验证</strong>（官方仅给Gen1"8 to make 6"冗余、2MW/row量级）</td>
</tr>
<tr>
<td>电源柜6个PSU</td>
<td>⚠️ 部分证实</td>
<td>与计算柜内6×15kW DC/DC shelf一致；台达660kW机柜为6×110kW；数字因产品代际而异</td>
</tr>
<tr>
<td>BBU约80kW持续60秒</td>
<td>✅ 证实</td>
<td>白皮书V2："BBUs support 80 kW for 60 seconds with 4×20kW"；备电时长存在60秒 vs 1–5分钟两派未收敛</td>
</tr>
<tr>
<td>Power Center晚约1年</td>
<td>✅ 证实</td>
<td>2027年可用</td>
</tr>
<tr>
<td>SST/大厅级整流约2029</td>
<td>✅ 证实</td>
<td>NVIDIA Option C 4.8MW目标2029；Eaton已有目录页但非AI量产</td>
</tr>
<tr>
<td>最先兑现订单=电源柜/整流模块/DC/DC/BBU/连接保护</td>
<td>⚠️ 方向正确需修正</td>
<td>①整柜集成权在台达/光宝/Flex/Vertiv，A股切入在模块/器件层；②"连接与保护"放量在2027 Power Center，被用户提前约一年（降为P4）</td>
</tr>
</tbody>
</table>
<p><strong>总体</strong>：用户材料时间表与NVIDIA官方一致；主要偏差为560→570kW、配置数字无出处、以及<strong>低估了节奏滑期风险</strong>（Schneider口径）。方法论上未被乐观材料污染（红队确认），但研究链曾把官方口径当基准——本定稿已修正。</p>
<hr />
<h2 id="_3">二、供电链拆解与价值量</h2>
<p>供电链（Gen2/Gen3代际，2026–2028）：</p>
<pre class="highlight"><code>中压市电(13.8/34.5kV) → 变压器 → 480VAC配电/UPS(存量)
 → [Option A 2026] Power Rack侧柜：AC/DC整流柜(PSU 800V输出)+BBU+CBU
   → 125A 800VDC whips → 计算柜：800→54V DC/DC shelf(6×15kW) → 板级LLC 64:1 → 多相VRM → GPU
 → [Option B 2027] Row Power Center(2MW/row, 800VDC busway, DC断路器, 集中储能)
 → [Option C 2029] DC Power Block 4.8MW + SST(中压直变800VDC)</code></pre>
<h3 id="mwsemianalysis">单MW价值量（北美场景，SemiAnalysis及<strong>估算</strong>）</h3>
<table>
<thead>
<tr>
<th>节点</th>
<th>单MW价值量</th>
<th>口径</th>
</tr>
</thead>
<tbody>
<tr>
<td>Power Rack整柜</td>
<td>$0.4–0.5M/MW</td>
<td>SemiAnalysis（"Inside the 800VDC Revolution"，2026）</td>
</tr>
<tr>
<td>被替代集中UPS</td>
<td>-$1.2M/MW</td>
<td>SemiAnalysis</td>
</tr>
<tr>
<td>PSU/整流模块</td>
<td>~$0.15–0.25M/MW</td>
<td><strong>估算</strong>（PSU约$8–12/W、占sidecar价值40–50%）</td>
</tr>
<tr>
<td>DC/DC（shelf+板级LLC）</td>
<td>~$0.08–0.15M/MW</td>
<td><strong>估算</strong></td>
</tr>
<tr>
<td>BBU/CBU</td>
<td>~$0.05–0.12M/MW</td>
<td><strong>估算</strong>（台达480kW BBU/柜参照）</td>
</tr>
<tr>
<td>DC连接器/whips/母排</td>
<td>~$0.02–0.05M/MW</td>
<td><strong>估算</strong></td>
</tr>
<tr>
<td>DC断路器/SSCB</td>
<td>2027 Power Center放量</td>
<td>台达e-Fuse已列产品；Littelfuse SEC材料列为新增白区</td>
</tr>
<tr>
<td>SST/DC Power Block</td>
<td>~$13B市场（年份归属<strong>待复核</strong>——红队未能复核"13B@2030"的年份口径）【红队修订标注】</td>
<td>SemiAnalysis转述</td>
</tr>
</tbody>
</table>
<h3 id="semianalysis">中国场景单列（不适用SemiAnalysis口径）【红队修订】</h3>
<ul>
<li>国内智算主力仍为54V/50V机柜+240V/336V HVDC（巴拿马电源路线），被替代UPS单位价值量约北美1/2–2/3（<strong>估算</strong>）→ 中国场景800VDC更接近<strong>纯增量</strong>而非迁移，对国内设备商相对利好——但这以"国内真的上800V"为前提。</li>
<li>三个约束：①国产GPU生态（昇腾/寒武纪）走自身供电规范，NVIDIA 800V标准国内渗透存在结构性上限；②国内智算资本开支处利用率/回报率约束期，先进架构采纳滞后北美1.5–2代；③七部门2026-09文件措辞仅为"<strong>探索</strong>"，BAT/运营商2026年招标规范尚未出现800V占比要求——原研究"本土需求2027年前规模有限"的判断<strong>仍偏乐观</strong>【红队修订】。</li>
<li>可证伪信号：2027年BAT/运营商智算招标中800V/HVDC-800标份额；中恒电气/科华800V产品国内首单时点。</li>
</ul>
<hr />
<h2 id="p1p5">三、机会节点排序（P1–P5）</h2>
<table>
<thead>
<tr>
<th>节点</th>
<th>优先级</th>
<th>核心逻辑</th>
<th>A股代表</th>
<th>主要约束</th>
</tr>
</thead>
<tbody>
<tr>
<td><strong>P1：PSU/整流模块</strong>（800V输出）</td>
<td>1</td>
<td>2026H2唯一有认证+订单行为的节点；sidecar价值占比最高</td>
<td>麦格米特（模块认证，<strong>估值为全链最负</strong>）、欧陆通（<strong>覆盖缺口见第九章</strong>）</td>
<td>认证≠份额；台达/光宝碾压；1Q27滑期直接推迟收入</td>
</tr>
<tr>
<td><strong>P2：BBU/CBU储能</strong></td>
<td>2</td>
<td>白皮书80kW/60s标准BOM；台达嵌入方案使BBU从可选变标配</td>
<td>蔚蓝锂芯、亿纬锂能（订单均未证实）；A股无纯正BBU标的（候选清单第五章数据缺口）</td>
<td>路线未收敛（60s vs 1–5min）；UL1930类安全审查或使份额流向日韩电芯</td>
</tr>
<tr>
<td><strong>P3：DC/DC与板级变换</strong></td>
<td>3</td>
<td>64:1 LLC、800→54V shelf技术确定</td>
<td>A股独立标的稀缺；港股英诺赛科（中国唯一入NVIDIA 800V芯片名录）</td>
<td>价值向器件（GaN）与ODM集中，A股可投资性差</td>
</tr>
<tr>
<td><strong>P4：高压直流连接与保护</strong></td>
<td>4</td>
<td>800V电弧无过零点，保护重构为真需求</td>
<td>良信/泰永长征/四方（逻辑在国内电网非NV链）</td>
<td>放量绑定2027 Power Center；用户原判断偏早</td>
</tr>
<tr>
<td><strong>P5（期权）：SST/DC Power Block + 本土800VDC</strong></td>
<td>5</td>
<td>2029节点，价值量大但当期无收入</td>
<td>四方股份、智光电气、禾望电气（纯主题）；中恒/科士达/盛弘为国产替代期权</td>
<td>本土需求2027年前规模有限且该判断偏乐观</td>
</tr>
</tbody>
</table>
<p><strong>预期差核心判断</strong>：①节奏下修是最大下行预期差（市场按NVIDIA最快口径定价：麦格PE 268x、欧陆通201x、中恒130x，2026-10-09）；②"价值迁移非总量暴增"是正面认知修正（但仅适用北美场景，见第二章）；③A股真实供货份额数据真空（麦格"20%份额"为单一来源卖方口径，公司未披露分客户收入）=双向预期差最大处。</p>
<hr />
<h2 id="_4">四、企业对比与估值摘要</h2>
<h3 id="41">4.1 数据口径统一说明（红队发现的不一致，本节为定稿口径）【红队修订】</h3>
<table>
<thead>
<tr>
<th>冲突项</th>
<th>两个旧口径</th>
<th>定稿统一口径</th>
</tr>
</thead>
<tbody>
<tr>
<td>麦格米特股价（2026-10-09）</td>
<td>估值报告105.08元 vs 候选清单103.4元</td>
<td><strong>以data_fetcher原始输出105元附近为准（估值报告105.08元）</strong>；候选清单103.4元系抓取时点/复权差异，作废。股本反推按5.72亿股（601亿/105.08）。注：红队10-12实时拉取为104.03元，行情日内波动不影响结论</td>
</tr>
<tr>
<td>金盘海外订单</td>
<td>候选清单"19.4亿 +260%" vs 估值报告"62.39亿 +122.7%"</td>
<td><strong>两者是不同口径且均成立</strong>：19.39亿为26Q2<strong>单季</strong>海外新签（26H1海外新签41.90亿，+270.69%）【第2轮红队修正：原稿误将Q2单季标为H1新签】；62.39亿为<strong>海外在手订单</strong>（+122.7%，占在手总额58.32%）。金盘总口径：在手107亿（Q2末106.97亿）&gt; 新签74.93亿（Q2单季）。今后引用必须带"新签/在手"限定词</td>
</tr>
<tr>
<td>新洁能26H1同比</td>
<td>"+97% yoy"（候选清单）</td>
<td><strong>笔误</strong>：26H1归母2.33亿 vs 25H1 2.35亿为<strong>约-1%</strong>；"+97%"疑为Q2环比混淆，作废</td>
</tr>
<tr>
<td>SST $13B@2030</td>
<td>节点研究引用</td>
<td>保留但标注<strong>年份归属未复核</strong>【红队】</td>
</tr>
<tr>
<td>Schneider"10% by 2030"</td>
<td>节点研究引用</td>
<td>保留但标注<strong>原始引语未复核，单一二手来源，置信中等</strong>【红队】</td>
</tr>
</tbody>
</table>
<p>其余核心财务数字（三家收入/归母/扣非/毛利率/OCF/PE/市值，抽查10项8项完全一致）经红队独立拉取<strong>确认干净</strong>，本节直接采用。</p>
<h3 id="42-2026-10-09data_fetcher">4.2 三企业对比表（2026-10-09，data_fetcher）</h3>
<table>
<thead>
<tr>
<th>维度</th>
<th>金盘科技 688676</th>
<th>盛弘股份 300693</th>
<th>麦格米特 002851</th>
</tr>
</thead>
<tbody>
<tr>
<td>股价/市值</td>
<td>60.58元 / 272亿</td>
<td>35.12元 / 109亿</td>
<td><strong>105.08元</strong> / 601亿</td>
</tr>
<tr>
<td>PE-TTM / PB</td>
<td>39.0x / 5.3</td>
<td>20.0x / 4.9</td>
<td>268.2x / 6.6</td>
</tr>
<tr>
<td>26H1收入/归母/扣非</td>
<td>35.56亿 / 3.03亿 / 2.87亿</td>
<td>17.59亿 / 2.28亿（扣非2.28亿，+50.45%，与归母基本持平）【第2轮红队修正：扣非已披露，原"未单列待验证"表述撤销】</td>
<td>60.61亿 / 2.52亿 / <strong>1.18亿(-16.1%)</strong></td>
</tr>
<tr>
<td>26H1毛利率</td>
<td>27.4%</td>
<td>40.7%（工业配套电源分部<strong>61.9%</strong>，单点依赖）</td>
<td>21.2%（同比约-0.9pct，东财口径）【第2轮红队修正：原"-3.9pct"无出处】</td>
</tr>
<tr>
<td>26H1经营现金流</td>
<td><strong>-0.24亿</strong>（-110%）</td>
<td>+1.66亿（净现比0.73；2025年度净现比1.47）【第2轮红队修正：原"OCF&gt;归母"不成立，1.66亿&lt;归母2.28亿】</td>
<td>+0.295亿（-84.6%）</td>
</tr>
<tr>
<td>2025 ROE</td>
<td>14.05%</td>
<td><strong>24.15%</strong></td>
<td>2.38%（2025 ROIC 2.31%）</td>
</tr>
<tr>
<td>AI/800V敞口</td>
<td>数据中心收入12.65亿+122.6%占35.6%；新签DC订单38.69亿+336%；在手107亿</td>
<td>工业配套电源4.41亿+57.8%、毛利率61.9%；HVDC/SST<strong>样机阶段未销售</strong></td>
<td>电源板块18.41亿+60.9%；NV指定部件商+800V模块认证；红队补充：高盛2026-03口径<strong>首个AI电源量产订单</strong>（单一来源）</td>
</tr>
<tr>
<td>2026年收入本质</td>
<td>AIDC变压器/开关柜（非800V依赖）</td>
<td>电能质量/UPS配套，800V是期权</td>
<td>48V/54V模块（GB200/GB300 5.5kW），800V是2027+</td>
</tr>
<tr>
<td>核心矛盾</td>
<td>订单爆发 vs 现金流转负、短借+90.8%</td>
<td>中性估值单点依赖61.9%毛利率</td>
<td>收入+30% vs 扣非-16%、现金流-85%、定增输血（融资40.9亿 vs 分红4.9亿）</td>
</tr>
</tbody>
</table>
<h3 id="43-06_">4.3 三情景估值摘要（详细卡片见06_估值与分级报告；均为模型输出<strong>估算</strong>，非目标价）</h3>
<table>
<thead>
<tr>
<th>公司</th>
<th>现价(10-09)</th>
<th>悲观</th>
<th>中性</th>
<th>乐观</th>
<th>现价/中性</th>
<th>概率加权(25/50/25)<strong>估算</strong></th>
<th>评级</th>
</tr>
</thead>
<tbody>
<tr>
<td>金盘科技</td>
<td>60.58</td>
<td>12.5</td>
<td>35.6</td>
<td>91.3</td>
<td>1.70x</td>
<td>43.8元（-28%）</td>
<td><strong>B</strong>（维持）</td>
</tr>
<tr>
<td>盛弘股份</td>
<td>35.12</td>
<td>17.0</td>
<td>37.2</td>
<td>67.3</td>
<td>0.94x</td>
<td>39.7元（+13%）</td>
<td><strong>B+→B（观察）</strong>【红队下调】</td>
</tr>
<tr>
<td>麦格米特</td>
<td>105.08</td>
<td>12.2</td>
<td>44.6</td>
<td>87.4</td>
<td>2.36x</td>
<td>47.2元（-55%）</td>
<td><strong>C+</strong>（维持，升级条件收紧）</td>
</tr>
</tbody>
</table>
<p><strong>评级动作（含红队修订）</strong>：
- <strong>盛弘降B（观察）的理由</strong>：中性估值（116亿）的利润主体依赖工业配套电源61.9%毛利率持续到2028——该数字高出整体40.7%近20pct、高出科士达数据中心34–35%约27pct，且中报未披露分部内结构（可能含高毛利定制项目/成本归集口径因素），<strong>未验证</strong>。敏感性：若回落至50%（电能质量历史水平），2028中性净利7.3→约6.2亿，中性值116→约95亿，现价109亿不再低估。保留回升触发：26Q3分部毛利率仍&gt;60%，或HVDC/SST获定点公告。
- <strong>麦格米特维持C+但吸纳正面证据</strong>：高盛口径量产订单（若属实，"订单→收入"已走通）、汇兑/公允价值/研发前置的扣非背离拆解、海外收入+45%与泰国产能为真实布局。但数学不因动机善良而改变：扣非净利率1.9%×601亿市值；中性要求2028年AI电源85亿×7%净利率，而台达（净利率约9%）同客户群竞争、历史上未主动让出价格带。<strong>升级条件收紧为：单季扣非&gt;2亿 且 经营现金流&gt;扣非</strong>（原条件无法区分真修复与公允价值退潮）；降级触发：26Q3扣非继续下滑或再融资摊薄。
- <strong>金盘维持B</strong>：兑现度最高属实；订单+336%经红队复核属实（界面新闻引中报）但25H1基数仅约8.9亿，低基数爆发≠需求质量；未发现关联交易异常（<strong>未验证</strong>，中报未列示框架协议vs正式合同拆分）；"验收瓶颈+备货融资"解读经独立复核<strong>支持</strong>。</p>
<h3 id="44">4.4 组合观点</h3>
<p>财务质量排序：盛弘 &gt;&gt; 金盘 &gt; 麦格米特；估值安全边际：盛弘 &gt; 金盘 &gt;&gt; 麦格米特。概率加权后盛弘是唯一现价低于加权值的标的，但其安全边际已被61.9%毛利率单点依赖问题部分击穿（降B后需26Q3分部毛利率验证）；麦格米特的601亿市值需2028年20亿扣非+成长估值维持才能自洽，属全链预期差最负（风险方向）。</p>
<hr />
<h2 id="_5">五、（并入第四章，编号保留空缺说明）</h2>
<p><em>原结构中"节奏风险情景"按主编要求独立为第六章；本章编号留空以保持与审阅稿编号一致。</em></p>
<hr />
<h2 id="_6">六、节奏风险情景（显性章节）【红队新增，本研究最大缺口补丁】</h2>
<h3 id="61">6.1 为什么滑期不是尾部风险而是主情景候选</h3>
<ul>
<li>三方时间表：<strong>NVIDIA官方 H2 2026</strong>（最乐观一极）＜ <strong>Digitimes 1Q27量产、台达2Q27爬坡</strong>（2026-07-24，供应链口径）＜ <strong>Schneider 2030年或仅~10%新节点</strong>（业主/集成商口径，引语未复核）。Digitimes与Schneider是两个独立来源且互相印证方向——原研究把官方口径当基准，是情景结构的系统性乐观倾斜。</li>
<li>半导体供电架构史上，官方口径提前于量产爬坡1–2个季度是常态；台达自身口径也是"2026Q3量产、2027规模化出货"（候选清单），规模化收入拐点本来就指向2027。</li>
</ul>
<h3 id="62">6.2 滑期情景下的估值崩塌测算（<strong>估算</strong>，红队口径经主编复核）</h3>
<p>情景定义：800VDC量产滑至1Q27、爬坡至2Q27–2H27；渗透率沿Schneider低路径（2030年约10%新节点）；2028年AI电源市场规模较中性情景砍半以上。</p>
<table>
<thead>
<tr>
<th>公司</th>
<th>测算路径</th>
<th>滑期情景隐含市值</th>
<th>vs 现价</th>
</tr>
</thead>
<tbody>
<tr>
<td>麦格米特</td>
<td>中性情景"2028年AI电源85亿收入"沿Schneider曲线砍至30–45亿→隐含市值回落至150–180亿；<strong>更关键的是估值锚切换</strong>：滑期使市场从"AI电源SOTP（28–35x）"切换回"扣非PE"——TTM扣非约1.8–2亿×25x+净现金约30亿≈<strong>80–100亿</strong></td>
<td><strong>80–180亿</strong>（锚切换后80–100亿）</td>
<td><strong>-70%~-87%</strong>（锚切换后<strong>-83%~-87%</strong>）</td>
</tr>
<tr>
<td>欧陆通</td>
<td>PE-TTM 201x、26H1归母仅0.08亿，全链最脆弱预期载体；滑期下无任何扣非缓冲，锚切换后</td>
<td>-90%量级</td>
<td><strong>约-90%</strong></td>
</tr>
<tr>
<td>金盘科技</td>
<td>收入本质是AIDC变压器非800V依赖，直接冲击小；但SST/直流侧设备增量推迟，乐观情景410亿作废，中性160亿下修至约140–150亿（<strong>估算</strong>）</td>
<td>~140–150亿</td>
<td>约-45%</td>
</tr>
<tr>
<td>盛弘股份</td>
<td>800V本就是期权（定价≈0），滑期对估值近乎无影响；影响仅在情绪面</td>
<td>≈中性95–116亿</td>
<td>-13%~+6%（中性区间跨现价）【第2轮红队修正：原"-5%~-13%"与测算不自洽】</td>
</tr>
</tbody>
</table>
<p><strong>滑期情景下的相对排序恰好反转</strong>：当期收入与800V绑定越浅的公司越抗跌（盛弘＞金盘＞麦格米特＞欧陆通），这正是"以基本盘估值给期权定价"策略在滑期路径下的验证。</p>
<h3 id="63">6.3 节奏监控清单（可证伪信号）</h3>
<ol>
<li>台达/光宝月度营收（台股，2026年11月起看800V出货环比）——<strong>最重要的单一信号</strong>；</li>
<li>NVIDIA GTC DC 2026（10月）Power Rack实际出货客户名单；</li>
<li>麦格米特26Q3电源分部环比——<strong>若环比&lt;10%，滑期正在兑现</strong>（红队信号）；</li>
<li>Schneider渗透率口径是否被Vertiv/伊顿公开反驳（节奏分歧的产业信号）；</li>
<li>2027年BAT/运营商智算招标技术规范中800V占比（中国场景独立信号）。</li>
</ol>
<hr />
<h2 id="_7">七、风险与证伪条件汇总</h2>
<table>
<thead>
<tr>
<th>风险</th>
<th>影响对象</th>
<th>证伪/验证条件</th>
<th>触发动作</th>
</tr>
</thead>
<tbody>
<tr>
<td>节奏滑期（1Q27+低渗透）</td>
<td>麦格米特、欧陆通最重</td>
<td>台达/光宝月度出货环比；GTC DC名单；麦格Q3电源环比&lt;10%</td>
<td>主情景切换为台达1Q27口径，麦格估值锚切换至扣非PE（见第六章）</td>
</tr>
<tr>
<td>盛弘61.9%毛利率回落</td>
<td>盛弘</td>
<td>26Q3工业配套电源分部毛利率是否仍&gt;60%</td>
<td>&lt;60%则中性值下修至约95亿，B（观察）转C+讨论</td>
</tr>
<tr>
<td>麦格米特扣非/现金流恶化、二次融资</td>
<td>麦格米特</td>
<td>26Q3扣非、OCF；有无新定增/赴港募资摊薄</td>
<td>触发C+→D降级条款</td>
</tr>
<tr>
<td>金盘订单转收入不畅、再融资</td>
<td>金盘</td>
<td>发出商品是否堆积&gt;12亿；26Q3 OCF能否转正；数据中心单季收入</td>
<td>触发B→C降级条款</td>
</tr>
<tr>
<td>BBU安全合规（UL1930类）</td>
<td>蔚蓝/亿纬等电芯标的</td>
<td>北美审查动向；台达自研BBU份额</td>
<td>A股电芯受益折扣加大</td>
</tr>
<tr>
<td>科华利润质量</td>
<td>科华数据</td>
<td>扣非增速（26H1预告扣非仅+2.8–13.7% vs 归母+50–60%）</td>
<td>利润含一次性收益，估值需打折</td>
</tr>
<tr>
<td>中国本土800V需求落空</td>
<td>中恒/科士达/盛弘等国产期权</td>
<td>2027年BAT/运营商招标800V占比</td>
<td>本土期权归零，仅剩出海逻辑</td>
</tr>
<tr>
<td>Schneider引语/SST市场数未经复核</td>
<td>全链叙事</td>
<td>取得The Next Platform原文；SemiAnalysis原文复核</td>
<td>若被证伪，第六章低渗透路径需重估</td>
</tr>
</tbody>
</table>
<hr />
<h2 id="26q3202610">八、26Q3季报：三家（+欧陆通）共同验证窗口（2026年10月底披露）</h2>
<p><strong>这是全链下一个、也是2026年内最后一个集中验证窗口</strong>，四个关键数字决定四份评级动作：</p>
<table>
<thead>
<tr>
<th>公司</th>
<th>必看指标</th>
<th>通过线</th>
<th>证伪线</th>
</tr>
</thead>
<tbody>
<tr>
<td>麦格米特</td>
<td>①扣非环比与绝对值 ②经营现金流 ③电源板块环比 ④有无800V公告级订单</td>
<td>扣非&gt;2亿<strong>且</strong>OCF&gt;扣非（收紧后升级条件）</td>
<td>扣非继续负增长或OCF再恶化→降D；电源环比&lt;10%→滑期信号</td>
</tr>
<tr>
<td>盛弘股份</td>
<td>①工业配套电源分部收入增速 ②<strong>分部毛利率</strong> ③HVDC/SST有无定点公告</td>
<td>毛利率&gt;60% → 回升B+讨论</td>
<td>毛利率&lt;55% → 中性值下修至约95亿</td>
</tr>
<tr>
<td>金盘科技</td>
<td>①数据中心单季收入环比 ②经营现金流转正与否 ③存货/发出商品余额</td>
<td>OCF转正+数据中心单季&gt;8亿 → 升A讨论</td>
<td>发出商品堆积、OCF再负、毛利率&lt;25% → 降C</td>
</tr>
<tr>
<td>欧陆通</td>
<td>电源分部环比、高功率占比、毛利率回升</td>
<td>—（本报告未覆盖估值，仅跟踪）</td>
<td>见第九章覆盖缺口声明</td>
</tr>
</tbody>
</table>
<p>季报披露后应产出：①评级动作执行记录；②若电源板块普遍环比走弱，立即启动滑期情景作为主情景的重估。</p>
<hr />
<h2 id="_8">九、分歧与待验证事项</h2>
<p><strong>研究内部分歧（已裁决）</strong>：
1. 主情景时间表：原研究（NVIDIA H2 2026基准）vs 红队（1Q27主情景）——<strong>裁决：采用台达"2026Q3量产、2027规模化"折中口径为基准，NVIDIA口径为乐观极、Schneider为悲观极</strong>；因规模化收入拐点三家口径本就指向2027，对估值结论影响有限，但对麦格/欧陆通的估值锚切换预警意义重大。
2. 盛弘评级：B+（估值报告）vs B（红队）——<strong>裁决：采纳红队降B（观察）</strong>，回升条件明确（26Q3毛利率&gt;60%或HVDC定点）。
3. 本土800V需求：原研究"2027年前规模有限" vs 红队"仍偏乐观"——<strong>裁决：采纳红队</strong>，本土需求定性为"期权且可能落空"，见第二章中国场景单列。
4. 麦格米特C+：双方一致维持，分歧仅在权重——<strong>裁决：维持C+，吸纳红队补充的全部正面证据，收紧升级条件</strong>。</p>
<p><strong>外部数据待验证（红线：不得以推断替代数据）</strong>：
- Schneider"10% by 2030"原始引语（The Next Platform 2026-05未取得）；
- SemiAnalysis SST市场规模"~$13B"的年份归属；
- 麦格米特GB200份额20–22%、GB300目标15–20%（单一来源卖方/媒体口径，公司公告未确认）；
- 麦格米特800V模块"过NV认证、国内首家"（自媒体+研报转述，公司公告未直接确认）；
- 金盘订单结构（客户集中度、框架协议占比）；
- 东微半导"工业电源占38%"（媒体转述年报，需年报分部PDF复核）；
- 欧陆通"进入Google供应链"（市场推测级）。</p>
<hr />
<h2 id="_9">十、数据缺口声明</h2>
<ol>
<li><strong>欧陆通覆盖缺口声明</strong>【红队指出的研究覆盖面缺口，本定稿显性承认】：欧陆通PE-TTM 201x、26H1归母仅0.08亿，是全链预期差最脆弱的载体之一，但三企业估值报告未覆盖。原因：三企业深研批次选样以"敞口兑现度+财务质量+估值匹配"三维筛选，欧陆通盈利滞后收入、Q1亏损Q2才转正，缺乏可建模的正常化盈利基数。<strong>处置</strong>：暂以"观察名单"跟踪（指标见第八章），若26Q3扣非转正且高功率电源占比&gt;50%，补做三情景估值卡片；在此之前，任何涉及欧陆通的仓位决策不得引用本报告作为估值依据。</li>
<li>BBU环节A股无纯正标的（亿纬圆柱电芯2026H2交付、鹏辉瀚海85Ah、双登港股AIDC占52.5%），建议后续补BBU专题。</li>
<li>港/美对标（台达2308.TW、光宝2301.TW、Vicor）财务未接入data_fetcher，仅公开报道定性。</li>
<li>A股公司AI电源收入均无单列披露（麦格用电源板块近似、欧陆通用数据中心板块近似），份额与毛利率的真实AI口径存在系统性误差。</li>
<li>麦格米特2026一致预期（净利~9.0亿/营收136亿）为证券之星转引分析师口径，未经独立交叉验证。</li>
</ol>
<hr />
<h2 id="a">附A：研究版本记录</h2>
<table>
<thead>
<tr>
<th>版本</th>
<th>日期</th>
<th>内容</th>
<th>文件</th>
</tr>
</thead>
<tbody>
<tr>
<td>v0.1 用户材料</td>
<td>2026-10（上旬）</td>
<td>用户口述材料录入，全部数字标注"待验证"</td>
<td>研究材料.md</td>
</tr>
<tr>
<td>v0.2 节点研究</td>
<td>2026-10-12</td>
<td>用户材料逐条验证、供电链价值量、P1–P5排序、行情快照</td>
<td>机会节点研究.md</td>
</tr>
<tr>
<td>v0.3 候选企业清单</td>
<td>2026-10-12</td>
<td>14家A股候选卡片、海外对标、三层区分</td>
<td>候选企业清单.md</td>
</tr>
<tr>
<td>v0.4 三企业估值</td>
<td>2026-10-12</td>
<td>金盘/盛弘/麦格财务分析+三情景估值+ABCD分级</td>
<td>06_估值与分级/三企业估值报告.md</td>
</tr>
<tr>
<td>v0.5 红队审查</td>
<td>2026-10-12</td>
<td>独立数据抽查（10项8项一致）、发现2处口径冲突+1处笔误、新增滑期情景测算、盛弘降B建议、麦格升级条件收紧建议</td>
<td>09_红队审查/AI800VDC_红队审查.md</td>
</tr>
<tr>
<td><strong>v1.0 本定稿</strong></td>
<td><strong>2026-10-12</strong></td>
<td>统一口径（股价105.08、金盘新签/在手区分、新洁能笔误修正）、吸纳红队全部修订、新增第六章节奏风险情景、SemiAnalysis口径中国适用性标注、欧陆通覆盖缺口声明、26Q3共同验证窗口单列</td>
<td><strong>07_深度报告/AI数据中心800VDC供电_产业深度研究报告.md</strong></td>
</tr>
<tr>
<td>v1.1 第2轮红队修正</td>
<td>2026-10-12</td>
<td>按红队第2轮E1–E5修正5处：金盘19.4亿改标26Q2单季（26H1新签41.90亿）、盛弘净现比0.73（1.47系2025年度）、盛弘扣非已披露2.28亿+50.45%并撤销"待26Q3验证"、麦格毛利率同比约-0.9pct、盛弘滑期区间-13%~+6%</td>
<td>同上</td>
</tr>
</tbody>
</table>
<p><strong>v1.0相对v0.x的全部实质变更清单</strong>（供审计）：①麦格米特股价统一为105.08元（data_fetcher原始口径）；②金盘海外订单区分"新签19.4亿/在手62.39亿"双口径标注；③新洁能"+97%"修正为"约-1%"；④主情景时间表基准由NVIDIA官方口径改为台达2027规模化口径；⑤新增第六章滑期情景（麦格-83%~-87%、欧陆通约-90%）；⑥盛弘B+→B（观察）；⑦麦格升级条件收紧为"扣非&gt;2亿且OCF&gt;扣非"，并补充高盛量产订单等正面证据；⑧SemiAnalysis价值迁移口径标注"不适用中国"，中国场景单列；⑨Schneider引语、SST $13B年份、麦格份额等标注"未复核/单一来源"；⑩欧陆通覆盖缺口声明与补覆盖触发条件；⑪26Q3共同验证窗口单列并给出通过/证伪线。</p>
<hr />
<p><em>报告日期：2026-10-12。估值基准日2026-10-09。所有情景值为模型输出（</em><em>估算</em><em>），非目标价、非投资建议。下一个全链验证窗口：2026年10月底26Q3季报。</em></p></div>